832907|2020-08-01 19:15:29|Normalizar Aerogeradores ICZ-10 e ICZ-11 após desligamento intempestivo do dia 31  07  2020
834014|2020-08-07 19:00:06|Energização do 3TP-25 345KV SE EMG.  2Medição das grandezas elétricas nas proteções dos 3TP-25 da LT 345 kV EMG  SUL.
834019|2020-08-07 20:31:18|Substituição de isoladores cadeias de isoladores de vidro por isoladores poliméricos na LT 500 kV CID  JCT 05L4.
834029|2020-08-08 05:05:20|Atendimento Emergencial, Realizar a troca de fases do reator não manobravel RTMRRN1, substituir fase Br pela Reserva. Sera realizado aterramento temporário na SC 9560R. 
834051|2020-08-08 23:52:59|Desligamento em emergência devido a falha de comutação de combustível.
834073|2020-08-09 12:10:14|Corrigir falha de injeção de combustível no cilindro B2
834084|2020-08-10 08:37:17|Recomissionamento do sistema de monitoramento de vibração da UG01.
834105|2020-08-10 10:02:04|Manutneção preventiva de 10 anos na CS1095.
834117|2020-08-10 10:29:30|Teste do sistema de monitoramento de vibração da UG02.
834133|2020-08-10 11:01:13|Manutenção preventiva nas buchas de 230kV e 69kV, Disjuntor 52-11(230kV) e 52-12(69kV) do TR-5 230  69kV, na SE Santa Maria 3. Intervenção para realização de manutenção preventiva cadastrada no Sistema de Acompanhamento de Manutenções (SAM) do ONS, em atendimento a ReN ANEEL 669  2015 e Art. 12. da ReN ANEEL 729  2016  .
834144|2020-08-10 11:29:31|Pesquisa de falha no circuito de fechamento
834140|2020-08-10 11:24:17|Testes para possibilitar a Energização do TRAFO 3 (230  69  13,8 kV - 50 MVA) na SE Anhanguera.
834159|2020-08-10 12:12:21|RECONEXÃO DOS CABOS DE INTERLIGAÇÃO DA BR601 C   SC631.
834167|2020-08-10 12:18:34|VERIFICAR CIRCUITO DE ALARME E DISPARO POR TEMPERATURA DE ÓLEO E ENROLAMENTO . ACOMPANHAMENTO E APOIO DAS VERIFICAÇÕES NOS CUBÍCULOS INDIVIDUAIS PELA DMEN.O
834168|2020-08-10 12:26:54|Substituição de cadeias de isoladores, ferragens e sistema de amortecimento, ao longo da LT 230kV Alegrete 2    UTE Uruguaiana, conforme Plano de Modernização de Instalações - PMI 2018-2021, nº SGPMR 004798  2018   Estrutura 254 (Transposição de fases).
834178|2020-08-10 13:23:45|DORTT realizar substituição de macaco hidráulico do 14T1-A  BEA, face acentuado vazamento de óleo
834197|2020-08-10 14:13:05|Lavagem de isoladores na LT500KV AUT-PED C1 e lavagem de isoladores no MG 7DJD-30
834179|2020-08-10 13:19:02|Substituição do disjuntor 15D2-CMD pela empresa contratada ABB, sobsupervisão da DORSC  DORSP.As atividades consistirão em:1    Desconexão, desmontagem e embalagem do atual disjuntor  2 - Montagem do novo disjuntor, conforme projeto aprovado pela CHESF  3 - Comissionamento do equipamento, incluindo ensaios de isolamento AC,isolamento DC das proteções e circuitos internos, registrososcilográficos, resistência de contato, pressões do sistema de gás SF6,mecanismo de operação, testes de abertura e fechamento do disjuntor.4    Integração do MPCCS: Conexão dos cabos novos, instalação de dRAs,testes de sinalização e comando no Quadro Mosaico e no SAGE N2  N3(CROS  ONS)  5 - Ao final dos trabalhos, será realizada energização do novodisjuntor.
834195|2020-08-10 14:08:37|EFETUAR ATERRAMENTO EM SUBSTITUÍÇÃO A SC6260T ACOMPANHAR MANOBRA DE ISOLAÇÃO INSPEÇÃO LIMPEZA E ESTADO CONSERVAÇÃO, INSP CABOS BAIXA TENSÃO E ATERRAMENTO, INSP PAINEL COMANDO E COMPONENTES, LUB ROLAM ART HASTES DE ACOPL (SE APLI), VERIF FUNC DOS CONT LOCAIS E OPER MANUAL, VERIF AJUSTES DAS CHAVES DE FIM DE CURSO, VERIF AJUST ALINH E SIMULT DAS FASES, VERIF FUNC RESISTÊNCIA DE AQUECIMENTO, LIMPAR ISOLAD FLANGES E COLUNA SUPORTE, LIMP LUB OU SUBST CONTATOS SE NECESSARIO SC6261, SC6265, SC6267, SC6269  INSPEÇÃO LIMPEZA E ESTADO CONSERVAÇÃO, VERIFICAR FUNCIONAMENTO COMPONENTES, REMOÇÃO CORROSÃO (QUANDO NECESSARIO), EXECUÇÃO ENSAIO RESISTENCIA DE CONTATO, EXECUÇÃO ENSAIO BUCHAS E TAP CAPACITIVO, EXECUÇÃO ENSAIO TEMPOS DE OPERAÇÃO, EXECUTAR ENSAIO FATOR POTENCIA DJ6268  RETIRAR ATERRAMENTO EM SUBSTITUIÇÃO A SC6260T.
834199|2020-08-10 14:18:07|DESLIGAR SB 500 kV VILA DO CONDE2 PA (2)  - VCBR7-02 PARA EXECUTAR A SEGUINTE ATIVIDADE:. INSPEÇÃO GERAL E ENSAIOS DE 6 ANOS NA SECCIONADORA VCSD7-12 PARA REALIZAÇÃO DO PLANO MÍNIMO DE MANUTENÇÃO.
834209|2020-08-10 14:38:00|DESLIGAR E ISOLAR A BARRA 230kV Nº 02 PMBR6-02 PARA REALIZAR: INSPEÇÃO GERAL E ENSAIOS. MANUTENÇÃO MINIMA DA CHAVE SECCIONADORA PMSB6-10 (NÃO CADASTRADA NO PAM)
834231|2020-08-10 15:25:19|SUBSTITUIÇÃO DOS POLOS DA SC639 CEME VERIFICAÇÃO DE VAZAMENTO NO TR13 FASE C  VERIFICAR VAZAMENTO DE ÓLEO NO RELE DE GAS DO TR13 FASE C  VERIFICAÇÃO DE VAZAMENTO NO TR13 NA BUCHA H0, FASE A   VERIFICAR  RECUPERAR ISOLADOR DJ9378, ISOLADOR QUEBRADO NA COLUNA PEDESTAL ANTES DO CÁRTER  VERIFICAR VAZAMENTO DE ÓLEO HIDRAULICO NO DJ638  SANAR PONTO DE SOBREAQUECIMENTO NO CONECTOR DA BUCHA X0, FASE A
834244|2020-08-10 16:05:25|INSPEÇÃO DE EROSÃO E CAVITAÇÃO NAS PÁS DO ROTOR KAPLAN DA UNIDADE GERADORA 02.
834250|2020-08-10 16:15:49|Verificação dos sensores do sistema de monitoramento de Vibração, Ensaios de faixa operativa com variação de carga em patamares de 10 em 10% da potência nominal, testes a vazio e excitada  
834280|2020-08-10 17:33:49|Substituição da Fase AZ do TR-2 de 345  88 kV pelo TR FR 345  88 kV dos TRs 1 e 2. 2Adequações de comando e controle e proteções da Fase Reserva para substituir a Fase Azul do TR-2 de 345  88 kV.  3Teste de atuação das proteções e alarmes do Transformador.  4Teste de comando do comutador de Tap. 
834284|2020-08-10 17:35:05|Será realizada correção de ponto quente nas 3 fases da chave 7K2.
834291|2020-08-10 17:54:07|Medições de Níveis de TX e RX no equipamento Tom de Audio DA LT 440KV GSP  JAD e no Sistema de Telecomunicações MUX AMD II. Nota N2 - 889236 PM02 - 4236658 Medições de Níveis de TX e RX no equipamento Tom de Audio DA LT 440KV GSP  JAD e no Sistema de Telecomunicações MUX AMD II.
834295|2020-08-10 18:01:11|UNIDADE LIMITADA EM 250MW DEVIDO A PROBLEMAS NAS EMISSOES DE PARTICULADOS
834323|2020-08-10 21:51:42|Treinamento de novos técnicos de subestação na SE Bauru.  Manobras de comutação de Taps no TR-1, TR-2  e TR-5 de 440  138 kV elétrico distância, eletrico local e manual localíssimo (atraves da manivela).
834319|2020-08-10 21:40:06|Energização do CS1com partida, parada e variação de carga no sistema. Verificação dos valores oscilação do CS1  Leituras digitais e analógicas
834330|2020-08-10 22:47:04|Fechamento de cavilhas do estado do 352-6 para proteção de barras de 230KV.  2Lançamento e conexão de nova cablagem do bay do TR-5 no interior do painel de proteção de Barras e Falha de Disjuntor PDB-2 na CCL-1
834333|2020-08-11 05:45:33|Instalação de isoladores para conexão dos cabos mufla na área de 230kV. 2Conexão dos cabos mufla nas novas buchas. 3Enchimento dos terminais dos cabos mufla com óleo isolante. Testes de isolação e conexão dos cabos isolados mufla.
834341|2020-08-11 08:29:40|Desligamento 14D1 - Remanejamento 87B Durante o desligamento do 14D1, a ACESSANTE CYMI e suas subcontratadas realizarão as seguintes atividades: Com a presença da CHESF DORBP, retirar os cabos e interligações dos equipamentos de pátio do vão de transferência associados à proteção de barras antiga (painel 4UA7C)   Com a presença da CHESF DORBP, realizar a conexão dos novos cabos associados à proteção nova (4UA8) nos equipamentos de pátio   Checar a funcionalidade e circuitos de corrente após adequação de cabeação.A responsabilidade da execução do escopo acima listado é da contratada, cabendo à Chesf (DETE   DETA   DORBP) apenas o papel da fiscalização.
834349|2020-08-11 09:15:02|Inspeção para verificação de falha nos sistema de proteção do GAP do banco de capacitor serie da SE Barreiras II.
834354|2020-08-11 09:36:17|Substituição da junta de vedação da tampa de inspeção das buchas secundária X1 – X2 - fase Branca e complementar o nível de óleo isolante do reator BDRE7-06 (fases Azul, Branca e Vermelha)
834393|2020-08-11 11:43:20|Será necessário o transbordo do óleo dos radiadores existentes para o tanque conservador, retirada dos radiadores existentes e instalação dos novos radiadores e nova estrutura de suporte.
834403|2020-08-11 11:56:54|Verificações, ajustes e avaliação operacional, após manutenção.
834417|2020-08-11 12:35:52|REALIZAR MANUTENÇÃO CORRETIVA NO TC 94Z5-A DA SE SUT FACE VAZAMENTO EM DOMO DO EQUIPAMENTO.
834424|2020-08-11 13:25:40|INSPEÇÃO NO SISTEMA DE AR DE CONTROLE DA UGD
834451|2020-08-11 14:37:53|Adequação de jumper na LT 138 kV TRI  DMA fases ABV na torre de derivação 197.
834466|2020-08-11 15:02:01|Manutenção preventiva nos equipamentos de subestação referente a UG.
834490|2020-08-11 15:56:16|LT CVO-CVN-1 230 kV desligada e isolada nos extremos e barra principal 230 kV desenergizada e todos os demais circuitos operando na barra de Transferência 230kV, para possibilitar:Atividade decorrente devido SGI 20155-20 decorrente cadastrada na Verificação de ajustes, alinhamento e simultaneidade de operação das fases na chave seccionadora 29-98 CTO CVN-1 230 kV, necessitando realizar ajustes na parte ativa da chave.Atividade decorrente devido SGI 20155-20 decorrente cadastrada na Verificação da necessidade de limpeza, lubrificação ou substituição dos contatos na chave seccionadora 29-96 CTO CVN-1 230 kV, necessitando realizar ajustes nos contatos da chave.
834524|2020-08-11 17:14:59|Lavagem de isoladores na seção de barra 7B11-10 da SE Parnaíba III.
834556|2020-08-11 18:03:54|Adequação da UAC do PCG13 para aplicação da nova topologia de comunicação entre UAC e A8000 do PITGT.
834548|2020-08-11 17:52:37|efetuar medições de qualidade do Gás SF-6 nos compartimentos da blindada de 88 kV.
834570|2020-08-12 03:34:02|MANUTENÇÃO CORRETIVA NO DISJUNTOR DJ24F1SA
834572|2020-08-12 05:11:38|Investigar desarme do G3.
834592|2020-08-12 09:34:02|Manter UG2 e UG4 parada para possibilitar atividade subaquática de inspeção na soleira e vazamento nos stop logs na tomada dágua da UG3.
834593|2020-08-12 09:34:12|Verificações, ajustes e avaliação operacional, após manutenção.
834624|2020-08-12 10:49:16|Inspeção detalhada no OLTC do Transformador Conversor 2T01 fase A da SE XNG, após análise do óleo constatar elevação anormal do nível de gás acetileno.
834620|2020-08-12 10:33:26|O cliente Vallourec Soluções Tubulares S.A. (VSB) realizará manutenção preventiva no Transformador TR-2 e testes operativos de proteção e controle do Bay do TR-2, simulando atuação de proteções nos disjuntores 4P4 e 5P4 da SE Jeceaba.
834626|2020-08-12 10:50:45|MANUTENÇÃO PREVENTIVA DO SISTEMA DE COMANDO, CONTROLE E PROTEÇÃO DO DISJUNTOR 41.
834657|2020-08-12 12:12:32|Realização de testes em modo ilha da UTE Distrito bloco 03.
834713|2020-08-12 15:49:30|VERIFICAR ATUAÇÃO DE FUGA A TERRA NA ILHA DE GERAÇÃO 02, REFERENTE AS UNIDADES GERADORAS 05, 06, 07, 08 E TRANSFORMADOR ELEVADOR 02.
834709|2020-08-12 15:32:13|Serão abertas as flex-testes das proteções das linhas: LI 230 kV São Mateus do Sul - Areia e LI 230 kV São Mateus do Sul - Canoinhas 1 afim de evitar a atuação indevida por falta de tensão    Barramento Principal desenergizado     Será realizada a conexão das proteções previamente preparada pela Copel , para atuação do Disjuntor (DJ 52-13), na SE SMS   Serão desligadas as teleproteções para evitar atuação indevida, durante a realização do serviço enquanto o Barramento Principal estivel desenergizado.
834720|2020-08-12 16:20:40|Energização da LT05P1 SE SOB    SE ARI. Fechamento dos equipamentos para energização da LT.
834734|2020-08-12 16:47:08|Lançamentos e conexão de cabos de comando controle e interligação, ligação de CA e CC entre paíneis novos e os existentes (energizados). Paíneis 1QPTRA trafo terra , 1 QPPL2 LT nova venecia, 1QPPL1 LT Pinheiros, 1QPCBB TIE, 1QPCT1 8TR1 138KV, 2QPTR1 8TR1 230 KV, 2QPPL1 LI Mascarenhas, 2QPAL1 LI Mascarenhas, 2QPB TIE 230KV, 1QDC1, 1QDC2, 1QD1,1QD2, 1QD3 e 1QD4.
834742|2020-08-12 17:07:34|Verificações, reparo e limpeza do 1TP-BR-I - Fase B   2Ensaios elétrico no 1TP-BR-I - Fase B   3Coleta de óleo mineral isolante no 1TP-BR-I - Fase B.
834768|2020-08-12 18:40:18|Substituição e comissionamento das proteções principal e suplementar em ambos os terminais da LT 230kV Governador Valadares 2-Mesquita
834785|2020-08-12 21:17:37|Manutenção no mecanismo de manobra da seccionadora 9057 fase Azul do agente SPTE na subestação de Pirapora 2.
834799|2020-08-13 08:45:29|Liberação do trafo 04T1 da SE Delmiro Gouvéia - DMG desenergizado  isolado fim de permitir equipe CHESF  DORFT substituir 4 radiadores.
834818|2020-08-13 09:34:29|Inspeção no painel da válvula esférica. Inspeção geral e limpeza do gerador.
834832|2020-08-13 10:27:39|Reparo no sistema mecânico de abertura e fechamento da Seccionador 35829-92 de 345 kV.
834828|2020-08-13 10:20:14|SUBSTITUIÇÃO DO DISJUNTOR 7072 NA SE SERRA DA MESA (LT 230kV CV  SM CIRCUITO 2), EM ATENDIMENTO A MODERNIZAÇÃO PROGRAMADA DOS EQUIPAMENTOS DE CONEXÃO DAS USINAS UHCB E UHSA, EM SERRA DA MESA. NO PERÍODO SERÃO REALIZADOS AS SEGUINTES ATIVIDADES:- DESCOMISSIONAMENTO E DESMONTAGEM DO EQUIPAMENTO    MONTAGEM DO NOVO EQUIPAMENTO E ENSAIOS INICIAIS   COMISSIONAMENTO E LIBERAÇÃO FINAL.
834840|2020-08-13 10:53:21|Inspeção NR-13 da caldeira recuperadora e inspeção A da turbina a gás associada. 
834848|2020-08-13 11:11:19|LAVAR ISOLADORES POLUÍDOS DAS TORRES 552, 621 E 685 DA LINHA 	LT 500 kV IMPERATRIZ    P.DUTRA C 2 MA (IZPD-LT7-02)
834892|2020-08-13 13:33:52|O Sanar falha nas conexões relé multiplicador do circuito de intertravamento do seccionador 10529-310 (LT 138 kV BAU  BAU-CP C-2) com os demais seccionadores da barra de transferência   Realizar ensaios de comando elétrico no seccionador 10529-100 (TR-3).
834896|2020-08-13 13:39:28|Manutenção Preventiva Periódica no DJ 35452-322 de 345 kV.
834902|2020-08-13 14:18:40|Serão realizados ajustes de fim de curso e correção de anomalia térmica nas chaves 6P3 e 6P5 da SE Jeceaba.
834954|2020-08-13 16:43:05|Parada da Unidade Geradora 01 da UHE Itiquira para instalação dos acopladores capacitivos nos terminais de saída do gerador, em atendimento aos testes de descargas parciais.
834963|2020-08-13 16:57:43|LIMITAÇÃO DE CARGA MÍNIMA DA FAIXA DE OPERAÇÃO DA UNIDADE 03 PARA 285 MW  EM VIRTUDE DA ELEVAÇÃO DOS NÍVEIS DE VIBRAÇÃO NO MANCAL GUIA DO GERADOR.
834992|2020-08-13 18:20:40|Necessário   UG- 01,02,03 e 04 por motivos de segurança do pessoal,  em  manobras na SE 440 KV ,  para possibilitar a  normalização da SE 440KV,  após a substituição do 3TP-24-2 pela CTEEP e após ensaios  com a UG 07 e 08  (RPE).
834995|2020-08-13 18:37:30|REALIZAR SUBSTITUIÇÃO DE RADIADORES NA UNIDADE DE AUTOTRAFO 05T1-A DA SE RCD.
834997|2020-08-13 18:56:23|VERIFICAR MOTIVO DA ATUAÇÃO DE DISCORDÂNCIA DE PÓLOS NO TUDJ7-08.
835003|2020-08-13 19:40:37|Limpeza das Grades Anti-detritos da tomada dágua da UG-1.
835012|2020-08-14 00:18:52|Realizar teste para calibração da placa de orifício da UG08.
835014|2020-08-14 00:37:21|UG  15 Grupo 03 – Hora inicial: 08:52h Final: 09:20h – Falha no sistema de arrefecimento   UG  12 Grupo 02 – Hora inicial: 09:53h Final: 10:11h – Falha no sistema de lubrificação   UG  13 Grupo 03 – Hora inicial: 13:53h Final: 14:00h – Falha de queima do cilindro A7   UG  03 Grupo 01 – Hora inicial: 14:09h Final: 14:17h – Falha de queima dos cilindros A2 e A3   UG  17 Grupo 03 – Hora inicial: 21:12h Final: 21:33h – Falha de queima do cilindro A9   UG  13 Grupo 03 – Hora inicial: 21:38h – Falha no sistema de lubrificação  
835058|2020-08-14 10:19:47|Possibilitar a Inspeção, limpeza e colocação de 01 comporta de manutenção, nos vãos 01 e 02, à jusante da UG-08 com auxílio de mergulhadores.
835071|2020-08-14 10:41:13|Verificar e sanar falha no mecanismo do acionador da fase VM.
835079|2020-08-14 10:59:03|Início da Operação em Teste da Usina Fotovoltaica Coremas III, com o comissionamento a quente das Unidades Geradoras.
835083|2020-08-14 11:11:02|Lubrificação e teste mecânico de chave seccionadora.
835098|2020-08-14 11:49:13|Manutenção Corretiva, para remanejamento de Latas Capacitivas, conforme recomendação do fabricante.
835103|2020-08-14 11:55:48|MPP Relé Sobrecorrente (50  51) - TR-AT-5B-A 2MPP Relé Sobrecorrente (50  51) - TR-AT-5B-B 3MPP Relé Sobrecorrente (50  51) - TR-AT-5B-V 4- MPP Relé Sobrecorrente (51) - TR-AT-5B - N
835116|2020-08-14 12:16:09|Liberação LT 04F1-BNB  FTZ energizada com religadores automaticos desativados em ambos terminais, fim   CHESF Permitir lançamento de cabo condutor  cabo para-raio  piloto da LT 230 kV Banabuiú    Russas II - C2.
835142|2020-08-14 13:50:13|Medição de módulo e ângulo da função 13U50BF.
835211|2020-08-14 16:14:55|Substituição de cadeias de isoladores de vidro por isoladores poliméricos na LT 500 kV CID  JCT 05L4.
835222|2020-08-14 16:53:21|NORMALIZAÇÃO DE PRESENÇA DE POLARIDADE POSITIVA NO POLO A DA BOBINA DE ABERTURA 1 DO DISJUNTOR 	DJ 230 kV TUCURUI 604 PA (TCDJ6-04)
835261|2020-08-14 19:23:30|Passivação do óleo do Transformador Elevador TR-13   2. Substituição vedação haste do Servomotor 01 e da vedação da haste e vedação da rótula do Servomotor 03   3. Substituição da conexão roscada da linha de saída da motobomba 02 do MGG   Substituição da válvula dos filtros de óleo do MGG e Substituição da vedação do registro do ponto de coleta de óleo do MGG   4. Verificação do nível de óleo do Mancal Inferior e Mancal Superior   5. Ensaios e substituição, se necessário, dos inversores 
835241|2020-08-14 17:39:42|Acompanhamento da Operação do Bipolo 2 em RVO e HMC e realizar Inspeção Termográfica dos Equipamentos do Pátio DC. O horário de inicio para a operação High Mvar (HMC) ou Tensão Reduzida (RVO) fica a critério do ONS mantendo operação diária de 6 horas. O valor de consumo de reativo é a critério do ONS.
835263|2020-08-14 19:24:40|Manutenção, inspeção e limpeza no anel coletor  
835267|2020-08-14 19:28:33|Ensaios operacionais de retorno da UG-8 ao sistema, após manutenção.
835269|2020-08-14 20:12:00|VERIFICAR A CAUSA DO DESLIGAMENTO DA UNIDADE.
835291|2020-08-15 09:36:43|MANUTENÇÃO PREVENTIVA NOS CIRCUITOS DE PROTEÇÃO E CONTROLE DA LINHA.
835297|2020-08-15 12:45:40|SANAR VAZAMENTO ACENTUADO DE ÓLEO NO MCG.
835305|2020-08-15 16:55:36|Será efetuada parada da UG-04, para realizar serviço de inspeção sub-aquática no vão das comportas ensecadeiras de tomada dágua da UG02.
835320|2020-08-15 21:04:35|Substituir os 3TP-31    Adequar cablagem do secundário dos 3TP-31    Adequar estruturas dos 3TP-31    Adequar pingados  cabos aéreos para os 3TP-31    Adequar cabos de interligação entre os 3TP-31 e demais equipamentos do bay MRD C-1    Adequar cablagem no interior do painel de proteção do bay MRD C-1.
835316|2020-08-15 19:31:56|Manutenção Preventiva Periódica nas proteções do TR-9 (notas: 838186   838162   838163   835431   835426). Verificar caixa de engrenagem do TR-9 fases AZ, BR e VM. (Notas 677604   677605 e 677607)    Coletar parâmetros do Sincronizador do DJ 1652-32 (nota: 915195).  Manutenção preventiva periódica no Seccionador 1629-116-43. (nota:851044)    Manutenção preventiva periódica no Seccionador 1629-302-45. (nota:681824)    Manutenção preventiva periódica no Disjuntor 1652-32. (nota:850677)    Manutenção preventiva periódica no TR-9 fases Azul, Vermelha e Branca. (notas:681853   681851   681852)    Manutenção preventiva periódica no Seccionador 1629-110-39 (nota: 851043)  
835327|2020-08-16 00:42:39|Desligamento automático da UG51 de Maranhão III em função da explosão do Transformador de Corrente - TC 11ABC10 (fase B) do modelo CTH-550.
835344|2020-08-16 19:53:21|LIMITADA GERAÇÃO EM 250 MW,  DEVIDO AO ALTO TEOR DE PARTICULADO NA SAÍDA DA CHAMINÉ.
835372|2020-08-17 09:09:43|LT 230 IBP-LON-1 desligada para Obra conforme ReA 7384-18 Aneel: Substituição de cabo condutor ACSR DRAKE do circuito LT 230 IBP-LON-1 por cabo ACCC CÓRDOBA, com o circuito LT 230 IBP-LON-2 bloqueado para RA (bloqueios de RA com retorno diário).
835393|2020-08-17 09:52:50|Manutenção preventiva de 3 anos (RMM-SAM) no BCS - LECL7-01 de 500 kV da subestação Lechuga.
835401|2020-08-17 10:07:39|Manutenção preventiva anual UG-1. Desmontagem, Limpeza e montagem do sistema de resfriamento dos Geradores e MGG em decorrência do mexilhão dourado. Desmontagem, Limpeza e montagem dos trocadores de calor do mancal de escora. Limpeza e Substituição das Escovas do Anel Coletor. Limpeza e reaperto das conexões dos painéis da UG. Limpeza da caixa de óleo do RV para inspeção e reaperto das conexões. Ensaios operacionais.
835413|2020-08-17 11:03:20|Substituir módulo Multican do canal 1 no Regulador de Tensão devido falha na placa de saída analógica. 
835465|2020-08-17 13:03:39|Corretiva no cilindro A4, que estava com desvio de temperatura, causando variação de carga no motor.
835407|2020-08-17 10:40:10|Substituição dos transformadores de corrente 1110 e 1112, modelo CTH 550, fabricante ALSTOM do Projeto ATE (Araraquara Transmissora de Energia).
835455|2020-08-17 12:20:47|Parada do Compensador Síncrono para atividade de manutenção de 8000 horas conforme previsto em manual de manutenção do fabricante, envolvendo: Troca das escovas do anel coletor com analise da condição do anel coletor por especialista e posterior limpeza do compartimento   Inversão das barras de polaridade no sistema de excitação e posterior limpeza do painel   Inspeção no estator e no rotor do compensador e posterior limpeza de acúmulos de pó de escovas e possíveis detritos   Troca do conversor de sinais RTD x 4-20mA (IFM TP 3233), com possível falha, que causou o desligamento no dia 29  05   Novos parâmetros nos relés REJ-601 dos cubículos de media tensão   Alteração de parâmetros de temperatura de alarme e trip no cubículo da excitação   Alteração de parâmetros nos reles de proteção para valores mínimos e máximos de sincronismo   Alteração de parâmetros no RDP, normatizar tempos de amostragem e corrigir pontos na matriz de atuações.
835462|2020-08-17 12:49:04|Nas SEs CPV e AR2 Viabilizar a segregação do canal de comunicação do Series V entre CPV e AR2    Instalação de conversores eletro-ópticos na IE Madeira e Eletronorte, nas SEs AR2 e CPV, visando criar um meio de acesso aos canais da IE Madeira, na Eletronorte, totalmente separado da NBTE    Efetuar testes de comunicação e validar junto ao COS.
835486|2020-08-17 14:31:55|Reset no sistema supervisório da subestação de Sobral III para subida da nova base de dados para correção de problema no automatismo do GMG do serviço auxiliar.  Será necessária a perda de supervisão de até 5 minutos.
835489|2020-08-17 14:49:34|Verificação de perda de supervisão referente ao bay ARA, 52-7.
835499|2020-08-17 15:21:35|ENERGIZAÇÃO EM TESTE DOS NOVOS BAYS DE FILTROS HARMÔNICOS E REATORES (BC-01 e BC-02) DO CONJUNTO EÓLICO ITAREMA V NA SE ITAREMA V.
835517|2020-08-17 16:27:25|Substituição dos Relés de controle no painel +2CM,  centro de motores da unidade geradora 2, e preparação do painel para futura transferência da alimentação do serviço auxiliar da usina, que hoje é externa (CEMIG), para a unidade geradora.
835519|2020-08-17 16:33:27|MODERNIZAÇÃO DA UNIDADE GERADORA N.º 1 POR MEIO DA SUBSTITUIÇÃO DO SISTEMA DE PROTEÇÃO DO GERADOR E DOS REGULADORES DE VELOCIDADE E TENSÃO   MPP2 - MANUTENÇÃO PREVENTIVA PERIÓDICA TIPO 2 NA UG   SUBSTITUIÇÃO DO SISTEMA DE VEDAÇÃO DE EIXO.
835534|2020-08-17 17:15:48|BLOQUEIO DO RELIGAMENTO AUTOMÁTICO DA LT 88KV HENRY BORDEN - BAIXADA SANTISTA C-5 E C-6 PARA POSSIBILITAR MANUTENÇÃO CORRETIVA EM LINHA VIVA PARA SUBSTITUIÇÃO DE ISOLADORES, PEÇAS, ACESSÓRIOS E PARA REMOÇÃO DE PONTOS DE AQUECIMENTO DAS LTs SEUS RAMAIS.
835555|2020-08-17 19:08:17|SUBSTITUIR  ISOLADOR POLIMÉRICO COM NÚCLEO EXPOSTO NA ESTRUTURA 7  3 DA LT 04S3 FZD  CPE. INTERVENÇÃO     ENERGIZADA E DISPONÍVEL COM RELIGAMENTO AUTOMÁTICO DESATIVADO.
835562|2020-08-17 19:28:40|ENSAIOS OPERACIONAIS NA UG-3 APÓS SUA PARADA, COMO CONDIÇÃO DE SEGURANÇA, PARA POSSIBILITAR A DESCIDA DE MERGULHADORES PARA INSPEÇÃO SUBAQUÁTICA NAS GRADES DA TOMADA DÁGUA E NAS SOLEIRAS DOS VÃOS DAS COMPORTAS DE MANUTENÇÃO (STOP LOG) À MONTANTE E JUSANTE DA UG-1, PARA SUA COLOCAÇÃO.
835563|2020-08-17 19:29:01|MANUTENÇÃO PREVENTIVA NOS EQUIPAMENTOS DOS BAYS DE 230 E 138KV DO AUTOTRANSFORMADOR DA SE LUCAS DO RIO VERDE (LCAT6-01) – PLANO MÍNIMO DE MANUTENÇÃO. eQUIPAMENTOS SOB INTERVENÇÃO: LCAT6-01, LCDJ6-02, LCSB6-04, LCDJ5-02   LCSD6-02   LCSD5-04   LCATTC5-01   LCATTC6-01   LCATTP-01 E PROTEÇÃO DO AUTOTRANSFORMADOR . O SERVIÇO NA LCSB6-04 SERÁ EXECUTADO NO DIA 06.09.2020 E DEPENDE DA LCBR6-02 DESLIGADA (SGI INTERDEPENTE).
835575|2020-08-17 22:31:38|Por conservação dos turbos compressores da unidade, será necessário realizar lavagem a cada 500 h de funcionamento. O serviço é executado com a unidade em carga de 2,5 MW por um período de 2 h. Salientamos que a falta de lavagem no período determinado pelo fabricante, 500 horas, ocasionará na indisponibilidade do equipamento, acarretada pelas seguintes consequências: Perda de potência   Elevação da temperatura dos gases de exaustão   Baixa taxa de ar na câmara de combustão   Aumento do consumo de combustível (aumento de consumo especifico).
835580|2020-08-18 00:19:35|Grupo	2	UG  12	Hora Inicial	08:25:00	Hora Final	10:59:00	Falha no Turbo Compressor   B  Grupo	3	UG  17	Hora Inicial	09:45:00	Hora Final	10:54:00	Falha de queima do cilindro  B3 Grupo	1	UG  01	Hora Inicial	12:31:00	Hora Final	12:43:00	Falha de comunicação do PLCGrupo	1	UG  01	Hora Inicial	13:19:00	Hora Final	14:28:00	Falha de comunicação do PLC
835667|2020-08-18 14:03:21|Energização do filtro AC 9BF21 da SE Estreito para realização de inspeção termográfica.
835670|2020-08-18 14:09:01|Energização do filtro AC 9BF23 da SE Estreito para realização de inspeção termográfica.
835693|2020-08-18 14:50:52|Troca do meio de transmissão sendo retirada do carrier e transferida para o sistema da COPEL.
835698|2020-08-18 15:07:46|Parada para manutenção corretiva da bomba de lubrificação da turbina.
835701|2020-08-18 15:21:43|Retirada de pendencias dos equipamentos do vão AY de 500kV conforme abaixo: Ajustes mecânico na seccionadora 7SDA-31 da SE Bacabeira.
835724|2020-08-18 16:40:34|Comissionamento da entrada dos contados de trip de falha de disjuntor do 13U4 atuando no 14U50BF
835732|2020-08-18 16:46:15|ATENDER PEDIDO DA CPFL PARA MANTER O FLUXO DO SENTIDO 138 KV PARA O 345 KV NO DEFASADOR DE PORTO COLÔMBIA SEJA AUMENTADO DE 200 MW PARA 250 MW DURANTE O PERÍODO.
835735|2020-08-18 16:53:02|ENERGIZAÇÃO DA FASE RESERVA EM SUBSTITUIÇÃO A FASE   B   DO AT55
835750|2020-08-18 17:58:40|Verificar e sanar defeito na partida da unidade geradora 5 após desarme.
835758|2020-08-18 18:16:08|Verificar desligamento automático
835765|2020-08-18 18:21:50|Realizar travamento do ventilador 5 do sistema de resfriamento do gerador da UG02.
835764|2020-08-18 18:20:08|REALIZAR MELHORIA NO SISTEMA DE MEDIÇÃO DE QUEDA LÍQUIDA DO REGULADOR DE VELOCIDADE DA UG18.
835779|2020-08-18 19:15:07|Investigar fuga terra.
835785|2020-08-18 19:50:20|Sanar anomalia de tento rompido no cabo do Secc 48629-16 fase azul   Corrigir sinalização luminosa com defeito no DJ 48652-2  Retirar azinhavre dos contatos do 3TP-2 fase branca.
835799|2020-08-19 07:21:26|Verificar e sanar anormalidade no regulador de tensão
835801|2020-08-19 07:24:30|MPP-0 nos componentes do gerador, turbina e BAY de 440kV.
835842|2020-08-19 10:25:00|MPP no 36452-1 de 345 kV 2MPP no 36429-2 de 345 kV 3MPP no 36429-4 de 345 kV 4- MPP no 36429-6 de 345 kV Sanar Vazamento de óleo hidráulico no 36452-1 de 345 kV 2Limpeza na parte interna da caixa de comando do 36452-1 de 345 kV 3Retirar Bobina de Bloqueio devido anomalia do 36452-1 de 345 kV
835874|2020-08-19 11:41:26|SUBSTITUIÇÃO DE ISOLADORES COM PINOS ALTAMENTE OXIDADOS E  OU DANIFICADOS E ACESSÓRIOS DANIFICADOS AO LONGO DA REFERIDA LINHA
835904|2020-08-19 12:34:13|Alteração de relação de TC da LT UHEPP-NPP C2 do DJ 1952-26 dos enrolamentos dedicados à proteção de linha. Será alterado relação atual de 1000:5 para 2000:5. A adequação será realizada sem o desligamento da LT.
835908|2020-08-19 12:48:34|Corretiva no sistema de alta pressão do gás natural (combustível), que rompeu causando vazamento.
835933|2020-08-19 14:15:12|ABB, sob supervisão da DORPT, substituir o disjuntor 15T7. As atividades consistirão em: O desmontagem e embalagem do atual disjuntor   montagem do novo disjuntor, conforme projeto aprovado pela CHESF   comissionamento do equipamento, incluindo ensaios de isolamento AC, isolamento DC das proteções e circuitos internos, registros oscilográficos, resistência de contato, pressões do sistema de gás SF6 e mecanismo de operação.
835943|2020-08-19 14:35:16|Serviço de instalação e comissionamento do Diverter Damper de Parnaíba V, que interliga a exaustão da turbina a gás UG32 de Maranhão IV com a futura caldeira de recuperação de Parnaíba V.
835950|2020-08-19 14:42:47|Ensaios elétricos nos disjuntores 2F4, 3F4, 8F4 e 9F4   ensaios e medições nos bancos de capacitores C1, C2, C3, C4 e filtros de harmônicas 5ª (C5) e 7ª (C7)   manobras operativo nas chaves 2F3, 4F3, 5F3, 6F3, 7F3 e 8F3.
835953|2020-08-19 14:54:32|Substituição de bucha de alta tensão (69 KV), fase H3, do Transformador 02T5 da usina Potiguar III. escopo: Drenagem parcial do óleo isolante para adequação de nível visando a realização da atividade. Desmontagem da bucha de alta tensão da fase H3 do lado de 69 KV. Instalação da nova bucha   Realização de procedimentos necessários para manutenção do nível de óleo isolante após instalação da nova bucha. Expurgo de ar do transformador após complementação do nível de óleo. Inspeção geral no transformador, observando a existência de vazamentos e instrumentos de proteção intrínseca.  Ensaio de fator de potência do isolamento AC do transformador a 2,5 kV ou 10 kV AC. Ensaio de fator de potência e capacitância da bucha a 2,5 kV ou 10 kV AC.
835972|2020-08-19 16:02:53|Conexão do circuito 13,8 kV entre os cubículos do TRAFO 2 (230  13,8 kV - 225 MVA) e do novo TRAFO 3 (230  13,8 kV - 225 MVA) da SE Carajás.
835979|2020-08-19 16:25:49|Manutenção Preventiva Programada (MPP1) da Unidade Geradora 02, conforme plano de manutenção.
835986|2020-08-19 16:31:56|EXECUTAR AJUSTES MECÂNICOS NA CHAVE LCSB6-04. EM APROVEITAMENTO DO  DESLIGAMENTO DA FUNÇÃO LCAT6-01. (SGI: 33615-20)
836012|2020-08-19 17:32:05|Escalada nas estruturas da Torre 01-01 das LTs Anhanguera - Carajás C1 e C2 para treinamento prático de Trabalho em altura.
836016|2020-08-19 17:38:13|Manutenção preventiva anual (MPP0) e retirada de pendências do sistema de automação das unidades geradoras 01 e 02 e subestação da UHE Salto. 2Ensaios finais e avaliação operacional da UG, após manutenção
836036|2020-08-19 19:05:08|Manutenção corretiva na chave seccionadora 773 da SE Xavantes.
836047|2020-08-19 20:06:40|Execução de serviços de substituição de estruturas, elevação de cruzetase substituição de cadeias de isoladores.
836066|2020-08-20 08:26:01|Melhorias na ventilação das placas de controle do sistema de excitação.
836077|2020-08-20 09:10:43|Realizar substituições dos isoladores em estado crítico de corrosão na 04C7   RELIGAMENTO AUTOMÁTICO DESATIVADO  
836098|2020-08-20 10:26:46|Lavagem dos Isoladores de todos os equipamentos do terminal da LT 230 kV CGE Pitombeira    SE Russas II (Energia dos Ventos) na SE Russas II 230kV. Efetuar o bloqueio dos religamentos automáticos referentes as instalações e equipamentos apontados nesta intervenção em acordo com o Agente Operador da SE RUSSAS II (CHESF).
836116|2020-08-20 11:09:13|T3-2  AQD INDISPONIVEL PARA O FECHAMENTO (A MESMA SÓ FECHA C  APOIO E INFRAESTRUTURA DA MANUTENÇÃO)
836146|2020-08-20 13:51:39|Cortes de eucaliptos entre os vãos 269 e 170.
836155|2020-08-20 14:17:49|Barra PT 230 da SE LON energizada e impedida  a operação para possibilitar sanar defeito na chave secc 723 que não aceita comando nem via local nem remoto via automação.
836168|2020-08-20 14:52:22|VERIFICAR  ELEVAÇÃO DE TEMPERATURA NO MANCAL DE ESCORA.
836172|2020-08-20 14:59:42|DORPT - corrigir defeito no mecanismo de acionamento da chave 35T5-8.
836189|2020-08-20 15:54:03|Pique no TF3 525  230kV para possibilitar a abertura da Seccionadora 131, e permitir a realização do serviço:   Efetuar manutenção corretiva no TC da fase B do cubículo SK02, associado ao TF3 525  230kV  .
836208|2020-08-20 16:49:34|EFETUAR CALIBRAÇÃO DO MULTIMEDIDOR MULTIFUNÇÃO SIMEAS P 74G7000 - 8AA  BB SIEMENS.
836241|2020-08-20 18:40:32|Manutenção preventiva trienal do disjuntor 1M4,
836249|2020-08-20 21:06:12|Alteração dos parâmetros do regulador de tensão e dos relés de proteção da unidade geradora 01.Após serviço, será necessário realizar testes na unidade geradora: sincronizada com tomada de carga em degraus para verificações   caso necessário, desligar a unidade geradora para inspeções e  ou ajustes. Durante as verificações de comportamento, poderá ser necessário a parada da unidade geradora para eventuais ajustes, e posteriormente sincronizá-la.
836253|2020-08-20 21:29:15|Alteração dos parâmetros do regulador de tensão e dos relés de proteção da unidade geradora 03.Após serviço, será necessário realizar testes na unidade geradora: sincronizada com tomada de carga em degraus para verificações   caso necessário, desligar a unidade geradora para inspeções e  ou ajustes. Durante as verificações de comportamento, poderá ser necessário a parada da unidade geradora para eventuais ajustes, e posteriormente sincronizá-la.
836274|2020-08-21 08:43:38|Desligamento automático da UG58 de Maranhão III em função da explosão do - TC 7T6AX (fase A).
836277|2020-08-21 08:52:51|Desligamento automático da UG51 de Maranhão III em função da explosão do TC 7T6AX (fase A).
836286|2020-08-21 09:31:58|Ensaios elétricos e Manutenção corretiva e retirada de ponto quente na chave 4K1.
836299|2020-08-21 10:02:25|SUBSTITUIR CONTROLADOR PRESYS DE MEDIÇÃO DE TEMPERATURA DO MANCAL DE ESCORA NA UG02.
836324|2020-08-21 10:37:58|Alteração dos parâmetros do regulador de tensão e dos relés de proteção da unidade geradora 11.Após serviço, será necessário realizar testes na unidade geradora: sincronizada com tomada de carga em degraus para verificações   caso necessário, desligar a unidade geradora para inspeções e  ou ajustes. Durante as verificações de comportamento, poderá ser necessário a parada da unidade geradora para eventuais ajustes, e posteriormente sincronizá-la.
836325|2020-08-21 10:40:32|Alteração dos parâmetros do regulador de tensão e dos relés de proteção da unidade geradora 12.Após serviço, será necessário realizar testes na unidade geradora: sincronizada com tomada de carga em degraus para verificações   caso necessário, desligar a unidade geradora para inspeções e  ou ajustes. Durante as verificações de comportamento, poderá ser necessário a parada da unidade geradora para eventuais ajustes, e posteriormente sincronizá-la.
836358|2020-08-21 11:57:10|Alteração dos parâmetros do regulador de tensão e dos relés de proteção da unidade geradora 01.Após serviço, será necessário realizar testes na unidade geradora: sincronizada com tomada de carga em degraus para verificações   caso necessário, desligar a unidade geradora para inspeções e  ou ajustes. Durante as verificações de comportamento, poderá ser necessário a parada da unidade geradora para eventuais ajustes, e posteriormente sincronizá-la.
836382|2020-08-21 13:51:57|Manutenção corretiva na TG-17.
836369|2020-08-21 12:51:19|Comutação entre asbombas GP20 para GP10 (bombas 1 e 2) do CWC (sistema de resfriamento da conversora) da Conversora do Polo 1 para medições no inversor da bomba GP10.
836383|2020-08-21 13:51:46|Realizar Melhoria no isolamento da LT aplicando poliméricos na estrutura ancoragem 36  1.
836386|2020-08-21 14:16:31|Manutenção corretiva no Sistema de Combustível da UGD-05 da UTE TBQ.
836410|2020-08-21 15:10:39|No cubículo 2 de 13,8kV da SE AR2-IEM. Manutenção preventiva 4 anos cubículo 15kV CB2, conforme PM.SE.CSA. 012 e manutenção preventiva 05 anos transformador TSA2, TSA4, TSA6 conforme PM.SE.TSA. 014.
836426|2020-08-21 15:42:30|PARADA DAS UGS 02 E 04 PARA POSSIBILITAR MERGULHO E INSPEÇÃO NAS SOLEIRAS DE MONTANTE DA UG03.
836460|2020-08-21 17:17:47|SERÁ REALIZADA A ATIVIDADE DE MONTAGEM DA INFRA-ESTRUTURA ELETROMECÂNICA PARA SISTEMA DE DESCARGAS PARCIAIS E FLUXO MAGNÉTICO.
836463|2020-08-21 17:28:24|Passagem, preparação e subida de cabos novos nos painéis da CTEEP referentes a troca de proteção do TF1.
836478|2020-08-21 18:08:51|Testes funcionais do sistema de proteção, controle e supervisão do painel Q4PT1.
836480|2020-08-21 18:03:45|Inspeção preventiva nos transformadores e no sistema de excitação, sistema de frenagem e levantamento, anéis coletores e tomada dágua da UG2.
836485|2020-08-21 18:12:25|Unidade Geradora 04 Ensaios com a unidade geradora fora do sistema: ensaio de sincronismo da U4 com a barra morta (Barra B). Barra 2 ou B - desligada do sistema, para testes da UG4 em barra morta.
836486|2020-08-21 18:17:41|Configuração do setor de 230 kV da SE Nova Porto Primavera para possibilitar a primeira energização do autotransformador 9AT01 desta subestação, SGI 26.759-20.
836499|2020-08-21 20:05:44|Limpeza reaperto no relé de proteção do disjuntor 12T4 localizado no bay de conexão Bom Jesus da Lapa
836504|2020-08-21 21:39:57|MPP nas Fases BR e VM do TR-2 de 345  88 kV 2Ensaios Elétricos nas Buchas do TR-2 de 345  88 kV Sanar Marejamento de óleo isolante na Fase BR do TR-2 de 345  88 kV
836509|2020-08-21 22:18:06|Injeção de óleo mineral isolante no RE-2 fase A-B-V de 345 kV.
836547|2020-08-22 19:01:19|Acompanhar travessia sobre a LT 500KV Bom Jesus da Lapa II  Igaporã III (TAESA), pela LT 500kV Bom Jesus da Lapa II  Gentio do Ouro II (ETB), em atendimento ao contrato de Concessão nº 11  2016-ANEEL.
836551|2020-08-22 19:34:53|Acompanhar travessia sobre a LT 500KV Bom Jesus da Lapa II  Igaporã III (TAESA), pela LT 500kV Bom Jesus da Lapa II  Gentio do Ouro II (ETB), em atendimento ao contrato de Concessão nº 11  2016-ANEEL.
836565|2020-08-23 09:48:52|completar o nível de Gás SF-6 da Fase AZ  do Disjuntor 35752-7, CAV-4.
836568|2020-08-23 10:25:29|Unidades disponíveis para operação como Gerador com restrição de geração, devido a perda de carga na grade acima de 2,0 metros. Restrição até a realização da limpeza de grade.
836581|2020-08-23 14:29:25|Abertura do DJ 152 de Campo Belo para possibilitar manutenção corretiva no barramento do circuito do DJ 192 SALTO 2 que abriu às 10h08min, conforme o SGI 034.622-20
836586|2020-08-23 16:50:30|Saída intempestiva 19C1  FSASC  - Equipe de campo iniciando inspeções. relacionado o parque de são Cristóvão 11,41% 26 M.W
836588|2020-08-23 19:05:37|Desligamento automático devido a falha na válvula de gás combustível.
836591|2020-08-23 21:01:32|Verificar e sanar causa do desligamento automático da UG-02.
836596|2020-08-23 23:04:17|Reposição de óleo isolante no TR-5 fase azul 2Sanar sobreaquecimento de  85,48°C na bucha X1 do TR-5, fase branca 3Sanar sobreaquecimento de  90,38°C na bucha X1 do TR-5, fase vermelha
836599|2020-08-23 23:47:02|Verificar e sanar anormalidade no sistema digital de supervisão de fluxo e pressão dos mancais do gerador
836679|2020-08-24 11:51:25|Inspeção de vazamento de gás SF6 e substituição do componente avariado no disjuntor 7DJE-20 (FASE B) da SE-PBT
836622|2020-08-24 09:10:09|Para segurança do pessoal, em manobras na SE 440KV ILS:Após ocorrência de explosão do TC da UG-04 no dia 31  10  19, por orientação da engenharia de manutenção, visando evitar deterioração da isolação dos TC SE 440kV, devido manobras de abertura e fechamento das seccionadoras, e garantir a segurança das equipes de O&M, quando de liberações onde há necessidade de bloquear e desbloquear comando das seccionadoras da UG em serviço, as UGs adjacentes deverão ser desligadas do sistema sem abertura das respectivas seccionadoras. Desligamento necessário para possibilitar entrada do operador no bay da UG-03 para bloqueio das seccionadoras.
836743|2020-08-24 14:57:56|MANUTENÇÃO PREVENTIVA NOS EQUIPAMENTOS DO BANCO FILTRO BFZK26  RETIRADA DE VEGETAÇÃO NA ÁREA INTERNA DO BFZK26
836692|2020-08-24 13:16:15|Para segurança do pessoal, em manobras na SE 440KV ILS:Após ocorrência de explosão do TC da UG-04 no dia 31  10  19, por orientação da engenharia de manutenção, visando evitar deterioração da isolação dos TC SE 440kV, devido manobras de abertura e fechamento das seccionadoras, e garantir a segurança das equipes de O&M, quando de liberações onde há necessidade de bloquear e desbloquear comando das seccionadoras da UG em serviço, as UGs adjacentes deverão ser desligadas do sistema sem abertura das respectivas seccionadoras. Desligamento necessário para possibilitar entrada do operador no bay da UG-03 para desbloqueio das seccionadoras.
836727|2020-08-24 14:47:52|IMPLANTAR SISTEMA DE PARTIDA LENTA E MELHORIA NA SUPERVISÃO DE PARTIDA DA UG.   TESTES E VERIFICAÇÕES NO RV PARA SANAR ANORMLIDADE REFERENTE A OSCILAÇOES DE PONTENCIA NA UG. (ATENDENDO NOTA 10602424)   INSTALAR E TESTAR TRANSFORMADOR PRINCIPAL DA FASE A DA UG03 (N302231).   INSTALAR E TESTAR TRANSFORMADOR PRINCIPAL DA FASE B DA UG03 (N302367).   DESCONEXÃO E RECONEXÃO DOS BARRAMENTOS FLEXÍVEIS (PINGADOS) DO LADO DE 500KV DA UG03 AO SECCIONADOR SC931.
836757|2020-08-24 15:27:58|Intervenção TLE, fim substituir isoladores e ferragens oxidadas ao longo da LT cadastrada.
836764|2020-08-24 15:47:54|Liberação do 01H2- da SE Sobral II - SBD desenergizado e aterrado, fim equipe DORFT-SE substituição e balanceamento de capacitores e reposição de peças danificadas no 01H2+SBD
836781|2020-08-24 16:46:42|LIBERAÇÃO DAS BARRAS 04B1 E 04B2 DA SE AQD ENERGIZADAS COM RELIGADORES AUTOMÁTICOS DESATIVADOS, FIM EQUIPE CHESF REALIZAR CORREÇÃO DE PENDENCIA DOS PULOS CONECTADOS NA BARRA04B2  AQD RELIGADOS DURANTE AS ATIVIDADES DA DETE DO DIA 23  08  20.
836783|2020-08-24 16:47:25|MPP nas proteções principal e alternada.
836828|2020-08-24 20:16:18|Coleta e análise de óleo isolante dos TCs das Fases BR e AZ referente o 36024-1 de 345 kV.
836832|2020-08-24 22:10:05|NORMALIZAR A ESCADA QUE DÁ ACESSO A PLATAFORMA DA COMPENSAÇÃO SÉRIE 2 FASE   B   EM SUA POSIÇÃO CORRETA E VERIFICAR O PORQUE DO MECANISMO DE TRAVAMENTO DA ESCADA NÃO TER FUNCIONADO.
836860|2020-08-25 09:26:33|DESLIGAR LINHA PPRP-LI6-01 PARA REALIZAR MANUTENÇÃO PREVENTIVA (6 ANOS)  NOS TCs, TPs, DISJUNTOR E CHAVES SECCIONADORAS, RPSD6-21, RPSD6 - 22, RPSY6 -10, RPSR6 -06, RPSR6 -07 E RPCA6 - 08.
836880|2020-08-25 09:58:57|Liberação do trafo 04T2 da SE Acaraú II - AUD desenergizado e isolado  fim de permitir equipe CHESF  DORFT realizar correção de ponto quente no conector chapa-cabo, lado barramento 02BP, fase A, da chave 32T2-4 da SE-AUD.
836884|2020-08-25 10:06:11|SUBSTITUIR TRANSFORMADOR DE CORRENTE DA FASE B DO DISJUNTOR LDDJ7-09.
836903|2020-08-25 10:51:55|Teste na proteção 50BF no setor de 69 kV da SE ANHANGUERA.
836918|2020-08-25 11:18:28|DORPT - desconectar o TPI 82BP-1, fases A e C.
836926|2020-08-25 11:33:51|Energização do TRAFO 6 (230  138  13,8 kV - 225 MVA) da SE Anhanguera 230 kV.
836945|2020-08-25 13:33:40|DJ 1012 da SE ARA-2 desligado para realizar preenchimento de gás SF6 nos pólos A e V do disjuntor 1012. A baixa pressão foi detectada durante leitura do contador de operação. Pólo A - 0,98MPa - na temperatura de 28°C   Pólo V - 0,94MPa - na temperatura de 28°C.
836957|2020-08-25 14:20:01|Realizar preparativos com trabalhos ao potencial para possibilitar reconexão do 82BP  CCD.
836967|2020-08-25 14:35:55|Troca das buchas dos pinos de articulação da parte ativa dos polos A ,B e C da chave secionadora 797.
836971|2020-08-25 14:39:37|Manutenção corretiva no comando da chave seccionadora 7739 da SE Anhanguera.
836974|2020-08-25 14:49:23|Manutenção corretiva no comando da chave seccionadora 747 da SE Xavantes.
836991|2020-08-25 15:18:46|MANUTENÇÃO PREVENTIVA DO SISTEMA DE COMANDO, CONTROLE E PROTEÇÃO DO DISJUNTOR 17.
836996|2020-08-25 15:24:02|Comutar Bombas de Circulação do óleo dos Mancais do Gerador e Turbina das Unidades Geradoras 1, 2 e 3,  para rodízio de equipamentos redundantes.
837000|2020-08-25 15:34:52|Liberação da  LT 04L1 (Milagres - MLG    Bom Nome - BNO) desenergizada  isolada    fim de permitir equipe CHESF  DORFM realizar correção de vazamento de óleo hidráulico pelo dispositivo de verdadeira imagem do disjuntor 14L1 SE MLG.
837005|2020-08-25 15:45:04|Inspeção visual com escalada nas estruturas e limpeza de faixa de servidão da LT 230 kV CARAJÁS - PALMEIRAS C1.
837009|2020-08-25 15:54:37|Inspeção visual com escalada nas estruturas da LT 230 kV ANHANGUERA - BANDEIRANTES C2.
837013|2020-08-25 15:58:26|Liberação da LT 04C8-AQD  BNB energizada com religadores automaticos desativados em ambos terminais, Fim possibilitar a energização da LT 04F3-AQD  FTZ na sua configuração final, conforme SI 11210  20H, será necessário a desativação do religador automático da LT 04C8-AQD  BNB, visto que serão realizados serviços em torres que abrigam a LT 04C8 e 04F3.
837033|2020-08-25 16:29:44|DORRT REALIZAR CONEXÃO DO SECCIONADOR 34T3-2B DO LINK DO DISJUTOR 14T3-B.
837024|2020-08-25 16:16:08|Manutenção preventiva a cada seis anos no banco de reatores RE-5 da SE Assis. Manutenção preventiva a cada seis anos no disjuntor 4552-59 da SE Assis. Manutenção preventiva a cada seis anos na chave seccionadora 4529-392 da SE Assis. Substituição de termoresistência PT100 no reator localizado na fase A do banco de reatores RE-5 da SE Assis.
837042|2020-08-25 16:52:02|Manutenção preventiva periódica 29-96 em regime energizado.
837083|2020-08-25 23:23:34|INSPEÇÃO DE EROSÃO E CAVITAÇÃO NAS PÁS DO ROTOR KAPLAN DA UNIDADE GERADORA 04.
837086|2020-08-26 04:30:21|Efetuar inspeção nos pinos de paleta da UG 1
837096|2020-08-26 08:15:30|A empresa transmissora Baiana realizará travessia da linha de transmissão em construção: LT 500kV – Bom Jesus da Lapa II    Gentio do Ouro II sobre a LT 04F6 BOM JESUS DA LAPA II - IGAPORÃ II - 230 kV, cruzamento se dará entre as torres 1  4 e 2  1. Leilão ANEEL nº 13  2015, Lote E.
837109|2020-08-26 09:21:45|MPP nos SC 36729-20, 28 e 48 de 230 kV. 2MPP nos 36752-4 e 6 de 230 kV. 3MPP no DJ 36752-19 de 88 kV.
837112|2020-08-26 09:44:10|Liberação da LT  04S2 SBD  CPE  energizada com religadores automaticos desativados em ambos terminais, fim: eNGEVALE SUBSTITUIR GRAMPOS DE SUSPENSÃO DO CABO CONDUTOR COM CORROSÃO PESADA NAS ESTRUTURAS 140  2, 148  1. COM RISCO DE ROMPIMENTO DA ALÇA DO GRAMPO E O CABO CONDUTOR VIR AO SOLO.
837124|2020-08-26 09:58:43|Ensaios de Termografia nas conexões do geradores, quandros (CMs) e nos transformadores elevadores. 
837117|2020-08-26 09:49:58|Manter a operação do Trafo 3 pelo TIE DJ 762  após o término da execução do (SGI Nº 32.248-20), para permitir executar os seguintes serviços no bay do trafo 3: Demolir e retirar 3 bases e suportes de TCs, entre eixos “4-5   E1-F”    Instalação do Pré-moldado para o Secionador 245 kV, tripolar, tipo AVR-B, abertura semipantográfica   Instalar e regular 01 (um) Secionador 245 kV, tripolar, tipo AVR-B, abertura semipantográfica    Interligar cabos do Secionador 245 kV, tripolar, tipo AVR-B, abertura semipantográfica    Testes comissionamento.  Retirada dos Transformadores de Corrente (TCs) associados ao Disuntor (DJ 772)   Instalação da nova Chave Seccionadora (CS 773)   conexões eletromecânicas entre equipamentos.
837120|2020-08-26 09:54:18|Serviço de mergulho para inspeção da comporta de enchimento do túnel, para viabilizar o serviço descrito no FSAR-H 1124-2020, que descreve as condições para a desmontagem do servomotor na plataforma existente na estrutura da barragem.
837128|2020-08-26 10:16:03|Reparo em sistemas de serviço de ar comprimido e água.
837134|2020-08-26 10:42:25|Reparo de anomalia térmica na ØA, ØB e ØC do TC da LTA 20
837151|2020-08-26 11:30:40|Inspeção visual com escalada nas estruturas e limpeza de faixa de servidão da LT 230 kV FIRMINÓPOLIS - PALMEIRAS C1.
837155|2020-08-26 11:30:59|MANOBRAS DOS DJ8056 E DJ8066 PARA NORMALIZAÇÃO DA LIGEBB ATENDENDO AI-SAMARCO 001 E 002  2020
837192|2020-08-26 13:40:17|Realizar complementação de gás SF6
