832907|2020-08-01 19:15:29|Normalizar Aerogeradores ICZ-10 e ICZ-11 após desligamento intempestivo do dia 31  07  2020
837182|2020-08-26 12:34:13|Alteração dos parâmetros do regulador de tensão e dos relés de proteção da unidade geradora 33.Após serviço, será necessário realizar testes na unidade geradora: sincronizada com tomada de carga em degraus para verificações   caso necessário, desligar a unidade geradora para inspeções e  ou ajustes. Durante as verificações de comportamento, poderá ser necessário a parada da unidade geradora para eventuais ajustes, e posteriormente sincronizá-la.
837194|2020-08-26 13:39:14|Montagem do Novo 35652-1 de 230 kV   2Adequar estruturas do Novo 35652-1 de 230 kV   3Adequações, testes e comissionamento do Novo 35652-1 de 230 kV. 4- Adequações e Preparações das Bases de Sustentação para Instalação do Novo 35652-1  
837195|2020-08-26 13:39:25|Verificações e reparo de vazamento de óleo mineral isolante no TR-1 de 345  88 kV.
837202|2020-08-26 14:15:09|DORRT REALIZAR TRATAMENTO ANTICORROSIVO EM COLUNAS DE ISOLADORES E AJUSTES NO MECANISMO DE ACIONAMENTO DO SECIONADOR 34T3-2A.
837207|2020-08-26 14:26:29|Inspeção termográfica das CS da SE NSR. Realização de inspeção termográfica nas CS 871 (LT NSR  SCH2 C2)    883 (LT NSR  SCH2 C1).
837208|2020-08-26 14:23:25|Ensaios de Termografia nas conexões dos geradores, quandros (CMs) e nos transformadores elevadores. 
837213|2020-08-26 14:24:34|Ensaios de Termografia nas conexões do geradores, quandros (CMs) e nos transformadores elevadores. 
837210|2020-08-26 14:23:49|SIEMENS - Realizar a substituição do 14C4, incluso toda a infra-estrutura e lançamento de cabos necessários. O Isolação do disjuntor 14C4   Preparação para desmontagem do disjuntor 14C4   Desmontagem do disjuntor existente    Montagem do disjuntor novo fornecido pela SIEMENS    Comissionamento do equipamento novo    Disponibilização para energização do equipamento novo.
837256|2020-08-26 16:56:36|Substituir o disjuntor 52-1, do módulo de 230kV do Grupo 1, na UHE Passo Real devido a grande vazamento de gás SF6, nos pólos B e C.
837260|2020-08-26 17:08:33|Manutenção das escovas dos anéis coletores do sistema excitação do Grupo 1, da UHE Passo Real.
837319|2020-08-27 09:52:59|Desligamento da LT 04C4 PFE  CGD, por questão de segurança, conforme solicitado pela acessante BRE, para permitir a execução da etapa final do seccionamento da LT 04F8 PFE  CTM para a SE Lagoa do Carro (a torre 40  1 é de circuito Duplo e possui, além do circuito 04F8, a LT 04C4).
837304|2020-08-27 09:06:13|Substituição do relé das proteção primárias da UG6 (Painel R-43 e R-44). Acesso aos painéis R-33 e R34. Interligação de cabos, conexão, ensaios ponto a ponto analógico, entradas digitais e saídas digitais (MAC-SE - Painel da UAC ABB e RACK DIO). Testes de atuação da proteção com caixa Omicrom. Ensaios ponto a ponto entrada e saída digital e analógico (MAC-SE - Painel da UAC ABB e RACK DIO). ensaios de Atuação da Proteção Primária (Disparo Simulado). Proteções: 87G - 86E, 87U - 86T - 86E, 40 - 86N, 32R - 5A.
837325|2020-08-27 10:04:12|Verificar e corrigir falha no sistema de proteção P1 do banco de capacitores série 9BCPRG5 e no sistema de proteção P2 do banco de capacitores série 9BCPRG6 da SE Paranatinga.  Será realizado atividade em um sistema do banco de capacitores de cada vez.
837328|2020-08-27 10:06:38|Realizar substituição dos cabos de controle que interligam o painel comum aos cubículos individuais das três fases do disjuntor MBDJ7-07 da SE Marabá.
837333|2020-08-27 10:17:37|Verificar atuação de proteção de pressão diferencial da caixa de vedação.
837344|2020-08-27 10:37:02|Lavagem de isoladores da SE Cataventos de Acaraú I: será realizada lavagem na barra 230KV e barra de 34,5KV, em todos os isoladores dos equipamentos associados à essas barras, tais como: transformador, disjuntores e chaves seccionadoras. Nota: Durante a lavagem,  existe o risco de desligamento automático de equipamentos.
837354|2020-08-27 10:42:10|Ensaios de Termografia nas conexões dos geradores, quandros (CMs) e nos transformadores elevadores. 
837363|2020-08-27 10:56:39|Reinicialização do equipe de automação, UAC,da Linha curta da UG, pois uma placa de entrada analogica, de tensão  corrente, travou
837377|2020-08-27 11:31:09|INSPECIONAR SISTEMA DE INJEÇÃO DO MOTOR
837428|2020-08-27 14:41:05|Substituir os relés de comando RO e RC das Chaves seccionadoras CS 1063, 1065, 1067, 1067T da SE SSA.
837461|2020-08-27 15:54:00|SUPRESSÃO DE EUCALIPTOS NA LATERAL DA FAIXA DA LT 345KV FURNAS - PIMENTA 1
837463|2020-08-27 15:56:17|MANUTENÇÃO CORRETIVA NA SC673 ATENDENDO NOTA DE MANUTENÇÃO 10583627.
837474|2020-08-27 16:18:05|Substituição do disjuntor 15D3-CMD pela empresa contratada ABB, sobsupervisão da DORSC  DORSP.As atividades consistirão em:1    Desconexão, desmontagem e embalagem do atual disjuntor  2 - Montagem do novo disjuntor, conforme projeto aprovado pela CHESF  3 - Com a desconexão  conexão dos tubos de interligação do disjuntor comas chaves seccionadoras será necessário manobras de abertura efechamento da 35D3-1 e 35D3-2. E nesse momento será necessário aretirada do aterramento temporário.4 - Comissionamento do equipamento, incluindo ensaios de isolamento AC,isolamento DC das proteções e circuitos internos, registrososcilográficos, resistência de contato, pressões do sistema de gás SF6,mecanismo de operação, testes de abertura e fechamento do disjuntor.5    Integração do MPCCS: Conexão dos cabos novos, instalação de dRAs,testes de sinalização e comando no Quadro Mosaico e no SAGE N2  N3(CROS  ONS)  6 - Ao final dos trabalhos, será realizada energização do novodisjuntor.
837476|2020-08-27 16:30:15|COLETA DE DADOS DO SISTEMA DE DESCARGAS PARCIAIS DA UG 01 DA UHSA, PARA CUMPRIMENTO DO PLANO DE MANUTENÇÃO PREDITIVA DOS SISTEMAS.
837496|2020-08-27 17:28:03|Verificar e substituir da chave fim de curso do cami da Chave Seccionadora 34P2-2 e realizar testes de abertura e fechamento para validação do fim de curso.
837505|2020-08-27 17:57:29|Realizar análises e verificações das redes Profibus DP, utilizando ferramenta de monitoramento e diagnóstico de rede de comunicação PROFIBUS (Profitrace)
837524|2020-08-27 18:54:36|Substituição do 6852-19 pelo 6824-2 para possibilitar treinamento de Profissional Credenciado da Instalação - PCI - Excelência na Operação Delegada.
837526|2020-08-27 18:54:36|Substituição de cadeias de isoladores danificadas ao longo da LT 440 kV EMG  JAD. 2Manutenção corretiva ao longo da LT 440 kV EMG  JAD.
837545|2020-08-27 20:02:27|DORSA-LT - Realizar substituição de isoladores e ferragens oxidadas aolongo da LT.
837563|2020-08-28 07:44:52|Substituir relé auxiliar S2742 no painel do TR-2 230  69  13,8kV da SE Santa Maria 3, devido ao mesmo estar avariado e por isso sinalizar bloqueio geral de SF6 do DJ 52-4 do módulo do TR-2 230kV na Unidade Terminal Remota (UTR).
837574|2020-08-28 08:44:07|Manutenção programada de transformador. Realização de limpeza, inspeção, reapertos e testes estáticos.
837593|2020-08-28 09:44:49|EFETUAR ENSAIOS DINÂMICOS DO REGULADOR DE VELOCIDADE E REGULADOR DE TENSÃO DA UG-05 - FREQUÊNCIA 4 ANOS.
837599|2020-08-28 09:55:24|SERÁ REALIZADA INSPEÇÃO ATRAVÉS DE END  LP NAS JUNTAS DO ARO CÂMARA DA UNIDADE GERADORA 11.
837608|2020-08-28 10:09:45|Pré montagem dos TPCs de 500 kV, 8UTPC pra atender à substituição do Trafo T4.
837624|2020-08-28 10:42:37|Indisponibilidade do religamento automático do terminal 14C4  MRR, durante BY-PASS do disjuntor através do SGI 00.035.262-20.
837626|2020-08-28 10:49:49|Manutenções preventivas proteções do TR 1 230  88 kV MGI.
837632|2020-08-28 11:07:25|ETAPA 1 - REALIZAR TESTE SIMULTÂNEO DE BLACK START NAS UNIDADES GERADORAS 04 E 06 DA UH SALTO OSÓRIO. eTAPA 2 - REALIZAR TESTE SIMULTÂNEO DE BLACK START NAS UNIDADES GERADORAS 01, 02 E 03 DA UH SALTO OSÓRIO.
837644|2020-08-28 11:31:28|ACOMPANHAR COMISSIONAMENTO E TESTES FUNCIONAIS DO PNL PAT2P E PAT2A (PAINEIS DE PROTEÇÃO E CONTROLE DO TR02).  ALTERAÇÕES FÍSICAS DO PAINEL E TESTES FUNCIONAIS - PNL PAT2P E PAT2A
837691|2020-08-28 13:58:05|MANUTENÇÃO PREVENTIVA PERIÓDICA GERAL NO AUTOTRANSFORMADOR 230  138  13,8 KV PIAT6-03 (SISTEMA DE ACOMPANHAMENTO DA MANUTENÇÃO) DA SE PARECIS.
837717|2020-08-28 15:13:52|EMBANDOLAMENTO, NIVELAMENTO, GRAMPEAÇÃO E COMISSIONAMENTO DE CABO OPGW NA LINHA FURNAS - ITUTINGA CIRCUITO 2
837719|2020-08-28 15:10:43|RECONEXÃO DO BARRAMENTO ENTRE A LTSMGU1 E A SECCIONADORA 9565S DO NOVO BCS DA LTSMGU1  EXECUTAR CABLAGEM DE INTERFACE ENTRE OS PAINEIS DA LTSMGU1 E OS PAINEIS DO BCS DA LTSMGU1
837722|2020-08-28 15:25:35|EMBANDOLAMENTO, LANÇAMENTO, NIVELAMENTO, GRAMPEAÇÃO E COMISSIONAMENTO DE CABO OPGW NA LINHA FURNAS - ITUTINGA CIRCUITO 2
837757|2020-08-28 16:33:53|Realizar MP 04T1    12T1 - Decorrente.Atividades no 04T1 Verificação da existência de vazamentos de óleo isolante Verificação do funcionamento dos circuitos do relé de gás, do relé de fluxo e da válvula de alívio de pressão do tanque principal Inspeção do estado geral de conservação: limpeza, pintura e corrosão nas partes metálicas Verificação da comutação sob carga na função manual e automática  Verificação do nível do óleo do compartimento do comutador Verificação do adequado funcionamento das bolsas e membranas do conservador Verificação do aterramento do tanque principal Verificação do estado de conservação das vedações dos painéis ensaios de fator de potência e de capacitância das buchas com derivação capacitiva. Verificação do estado de saturação do material secante utilizado na  preservação do óleo isolante Verificação do funcionamento dos ventiladores e bombas do sistema de  resfriamento Inspeção da caixa de acionamento motorizado do comutador Verificação dos indicadores de nível do óleo isolante e dos indicadores de temperatura
837775|2020-08-28 17:02:37|Isolar bay do transformador PVTF6-03 para realizar cumprimento de Plano mínimo de manutenção no mesmo e equipamentos associados, incluindo o Comutador sob carga.
837794|2020-08-28 18:12:27|Manutenção do comutador de taps do transformador elevador TR 11.101 (01T1) da UG01.
837791|2020-08-28 18:00:18|INSTALAÇÃO DO NOVO PLC DE SUPERVISÃO NA 01G2 UXG.
837818|2020-08-28 20:31:40|DORSA-LT - Contrato com a Lar Construtora Empreendimentos LTDA para:Reisolamento da LT 05L5 OLDCMDW2.Elemento PEP LT.6116.01.01.01
837824|2020-08-28 20:58:07|Implantação e testes de aceitação em campo de adequações e melhorias nas redundâncias dos canais dos Reguladores de Tensão UNITROL F da Unidade geradora 02 - UHE ITAPEBI
837868|2020-08-30 09:08:48|Indisponiblidade 04M2 RCD  RIB devido a intervenção do 04B2-1  RCD.
837881|2020-08-30 22:26:10|Verificar  sanar a causa do disjuntor 13,8 kV RPDJ2-05 (disjuntor do Banco de Capacitores RPBC2-02) não aceitou comando de fechamento, dia 30  08  2020 às 21h49.
837899|2020-08-31 09:19:57|Intervenção para realização de atividades dos Requisitos Mínimos de Manutenção - Conforme ReN 0669-2015 ANEEL. Manutenção preventiva parcial no disjuntor 52-115, e seccionadoras 29-113 e 29-114.
837914|2020-08-31 10:08:16|LT 525 BTA-STTB-1 desligada para realizar adequações na proteção do reator 90Mvar   500kV do terminal da SE Itatiba conforme solicitação do ONS através da CARTA ONS 0021  DPL  EG  2020.
837921|2020-08-31 10:24:35|Inspeção na parte primária do TC 95T2-3  para investigação de vazamento de óleo.
837928|2020-08-31 10:28:04|Parametrização e testes da proteção de barras, no painel QPC6 da SE FHA, associados à integração da LT 230 kV Siderópolis 2    Forquilhinha.
837995|2020-08-31 13:13:00|Ensaios Elétricos nas Buchas do TR-7 de 230  88 kV. 2Sanar Marejamento de óleo isolante em vários pontos da Parte superior do TRRG-7 de 88  27,5 kV. 3Sanar Marejamento de óleo isolante em vários pontos da Parte superior da Fase AZ do TR-7 de 230  88 kV.
838009|2020-08-31 13:54:29|Energização do CS3 com partida, parada e variação de carga no sistema. Verificação dos valores oscilação do CS3 Leituras digitais e analógicas
838057|2020-08-31 16:14:07|Manutenção preventiva anual nos equipamentos de entrada de linha de 50 Hz Garabi 2.
838069|2020-08-31 17:09:16|Manutenção corretiva rele multiplicador de estado fechado da seccionadora 529-158.
838079|2020-08-31 17:35:06|ENSAIOS OPERACIONAIS NA UG-3 APÓS SUA PARADA, COMO CONDIÇÃO DE SEGURANÇA, PARA POSSIBILITAR A INSPEÇÃO E LIMPEZA NAS GRADES DA TOMADA DÁGUA DA UG-1, COM AUXÍLIO DE MERGULHADORES.